---
titulo: Mantenimiento de transformadores de potencia
fuente: Serie IEC 60076 (guías de aplicación)
---

# Mantenimiento de transformadores de potencia (serie IEC 60076)

Ficha técnica de buenas prácticas de mantenimiento de transformadores de potencia
de subestación, basada en la serie IEC 60076 (transformadores de potencia) y sus
guías de aplicación y carga.

## Criticidad del transformador

El transformador de potencia es el activo más crítico y costoso de la subestación:
su fallo implica indisponibilidad prolongada (los plazos de reparación o
sustitución se miden en meses) y riesgo de daño colateral grave (incendio, derrame
de aceite). Por ello su periodicidad de inspección es la más exigente junto con la
batería de condensadores, típicamente semestral, frente a la anual de otros
equipos de la subestación.

## Vigilancia del aceite aislante

El aceite cumple doble función de aislamiento y refrigeración, y es el mejor
indicador del estado interno de la máquina:

- Análisis de gases disueltos (DGA): la descomposición del aceite y la celulosa
  genera gases característicos (hidrógeno, acetileno, etileno, metano, monóxido de
  carbono) cuya proporción permite diagnosticar descargas parciales, puntos
  calientes o degradación del papel aislante sin abrir la máquina.
- Rigidez dieléctrica y contenido en humedad: la humedad degrada drásticamente la
  capacidad aislante del conjunto aceite-papel.
- Nivel de aceite y detección de fugas en cuba, radiadores y bornas.

## Inspecciones en servicio

- Termografía infrarroja de bornas, conexiones y radiadores: los puntos calientes
  indican conexiones flojas o circulación deficiente de refrigeración.
- Estado de los equipos de refrigeración (ventiladores, bombas) y del regulador en
  carga (cambiador de tomas), que es el componente electromecánico con más
  intervenciones de la máquina.
- Ruido y vibraciones anómalas, que pueden indicar aflojamiento del núcleo.
- Protecciones propias: relé Buchholz, válvula de sobrepresión, termómetros e
  imagen térmica, y desecador de sílica gel.

## Criterios de actuación

Una desviación detectada en inspección (DGA anómalo, punto caliente, fuga
significativa) hace al transformador no conforme y exige planificar la
intervención correctiva. Las intervenciones internas requieren descargo completo
del equipo conforme al procedimiento de trabajos sin tensión. Un transformador
averiado no debe recibir mantenimiento preventivo: la prioridad es el diagnóstico
y la corrección de la avería.
