---
titulo: Plan de inspecciones por tipo de activo
fuente: Procedimiento interno PM-01
---

# Plan de inspecciones por tipo de activo (PM-01)

Procedimiento interno de mantenimiento que fija la periodicidad de las inspecciones
preventivas de cada tipo de activo de subestación. Estas periodicidades son las que
aplica el sistema GMAO para calcular la fecha de próxima inspección de cada activo.

## Periodicidades de inspección

- Transformador de potencia: cada 180 días (semestral). Es el activo más crítico
  de la subestación y el de mayor coste de reposición.
- Interruptor automático: cada 365 días (anual).
- Seccionador: cada 90 días (trimestral). Es la periodicidad más corta del plan:
  al ser un aparato de maniobra mecánica a la intemperie, sus contactos y mandos
  se degradan más rápido.
- Pararrayos (descargador de sobretensión): cada 365 días (anual).
- Transformador de medida: cada 365 días (anual).
- Batería de condensadores: cada 180 días (semestral).

## Cálculo de la próxima inspección

La fecha de próxima inspección se calcula sumando el intervalo del tipo de activo a
la fecha de referencia: en el alta del activo, la fecha de puesta en servicio; tras
una inspección con resultado conforme, la fecha de esa inspección. Una inspección
con resultado NO CONFORME no renueva el plazo: el activo queda averiado y pendiente
de intervención correctiva.

## Inspección vencida

Un activo tiene la inspección vencida cuando su fecha de próxima inspección es
anterior a la fecha actual. La inspección vencida tiene una consecuencia operativa
en el GMAO (regla de bloqueo): NO se permite registrar mantenimiento preventivo
sobre un activo con la inspección vencida; primero debe realizarse y registrarse la
inspección pendiente. Esta regla garantiza que el preventivo siempre se planifica
sobre una foto actualizada de la condición del equipo.

## Alcance del plan

El plan aplica a los activos operativos. Los activos dados de baja quedan excluidos
del plan de inspecciones: la baja es definitiva y el equipo retirado no se
inspecciona. Un activo fuera de servicio (en descargo) mantiene su fecha de
próxima inspección, porque está previsto que vuelva al servicio.
