---
titulo: Descargo y trabajos sin tensión — las cinco reglas de oro
fuente: RD 614/2001
---

# Descargo y trabajos sin tensión (RD 614/2001)

Ficha técnica resumen del Real Decreto 614/2001 sobre disposiciones mínimas para la
protección de la salud y seguridad de los trabajadores frente al riesgo eléctrico,
en lo relativo a los trabajos sin tensión y el procedimiento de descargo.

## Qué es un descargo

El descargo es el procedimiento formal por el que un equipo o instalación eléctrica
se deja sin tensión y en condiciones seguras para poder trabajar sobre él. Un equipo
"en descargo" está FUERA DE SERVICIO de forma programada y controlada: no está
averiado, está consignado para permitir una intervención. El equipo no puede volver
al servicio hasta que el descargo se levanta formalmente.

## Las cinco reglas de oro

Para dejar una instalación sin tensión antes de trabajar, se aplican en orden las
cinco reglas de oro:

1. Desconectar: abrir todas las fuentes de tensión posibles, con corte visible o
   efectivo.
2. Prevenir cualquier posible realimentación: bloquear los aparatos de corte en
   posición de apertura y señalizarlos.
3. Verificar la ausencia de tensión: comprobar con un verificador adecuado en todos
   los conductores activos de la zona de trabajo.
4. Poner a tierra y en cortocircuito: conectar a tierra todas las posibles fuentes
   de tensión de la zona de trabajo.
5. Proteger frente a elementos próximos en tensión y delimitar y señalizar la zona
   de trabajo.

Solo tras completar las cinco reglas puede considerarse la zona de trabajo segura,
y solo entonces se autoriza el inicio de los trabajos.

## Reposición del servicio

Terminado el trabajo, el proceso se invierte: se retiran las puestas a tierra, se
retira la señalización, se desbloquean los aparatos de corte y se repone la tensión.
La reposición del servicio es una decisión declarada del responsable de los
trabajos, no un automatismo. En el sistema GMAO esto se modela con el desenlace de
la intervención: una orden de trabajo cuyo desenlace declara que el equipo queda
operativo lo devuelve al estado en servicio, mientras que un desenlace en descargo
lo deja fuera de servicio a la espera de más trabajos.

## Relación con el estado de los activos

Un activo fuera de servicio por descargo no está averiado: la indisponibilidad es
programada y reversible. Por eso fuera de servicio y averiado son condiciones
distintas de disponibilidad, y ambas son distintas de la baja definitiva del
activo, que es la retirada irreversible del equipo al final de su vida útil.
