---
titulo: Pararrayos y descargadores de sobretensión
fuente: UNE-EN 60099-5
---

# Pararrayos / descargadores de sobretensión (UNE-EN 60099-5)

Ficha técnica resumen de la serie UNE-EN 60099 (descargadores de sobretensión), en
particular la parte 5 (recomendaciones de selección y aplicación), aplicada al
mantenimiento de los pararrayos de subestación.

## Función y terminología

El descargador de sobretensión (comúnmente llamado pararrayos en el sector) protege
los equipos de la subestación frente a sobretensiones de origen atmosférico (rayo)
y de maniobra, derivando la sobrecorriente a tierra y limitando la tensión residual
aguas abajo. La tecnología actual es de óxido metálico (ZnO) sin explosores. Aunque
"descargador de sobretensión" es el término técnico de la norma, "pararrayos" está
aceptado y es el habitual en planta.

## Degradación característica

Los descargadores de óxido metálico se degradan por absorción de energía en cada
actuación y por envejecimiento térmico. El síntoma medible de degradación es el
aumento de la corriente de fuga resistiva a través del equipo. Una degradación
avanzada puede terminar en avería térmica (thermal runaway) y fallo catastrófico
del equipo, por lo que la vigilancia periódica es esencial.

## Mantenimiento e inspección recomendados

El mantenimiento del pararrayos es esencialmente preventivo y de inspección, e
incluye:

- Inspección visual del envolvente (fisuras, contaminación superficial, juntas).
- Lectura del contador de descargas, si está instalado, registrando el número de
  actuaciones desde la última revisión.
- Medida de la corriente de fuga (total y componente resistiva) en servicio, y
  comparación con valores de referencia y lecturas anteriores.
- Termografía infrarroja: un calentamiento anómalo del equipo en servicio es un
  indicador de degradación interna.
- Comprobación del estado de la conexión a tierra, de la que depende toda la
  eficacia del equipo.

## Criterio de sustitución

Un descargador con corriente de fuga creciente entre revisiones consecutivas, con
calentamiento anómalo confirmado por termografía o con daño visible en el
envolvente debe considerarse no conforme y planificarse su sustitución. El
pararrayos no se repara en campo: la intervención correctiva sobre un descargador
degradado es su reemplazo.
